# Task T2 - Factory I/O Scene 3, Filling Tank (Timers), simple timer

Plant: a tank in the digital configuration, saved as a user scene and customized with two capacitive level switches.

I/O (OpenPLC Runtime with Factory I/O attached as a Modbus TCP slave device; map the scene tags to these addresses in the Factory I/O driver):
- Inputs: StartCommand AT %IX100.0 : BOOL; StopCommand AT %IX100.1 : BOOL; LSH AT %IX100.2 : BOOL (level switch high at the target level, 2.4 m; TRUE when liquid is detected); LSHH AT %IX100.3 : BOOL (level switch high-high at the overfill limit, 2.7 m; TRUE when liquid is detected).
- Outputs: FillValve AT %QX100.0 : BOOL (TRUE opens the fill valve); DischargeValve AT %QX100.1 : BOOL (keep FALSE in this task).
- Parameter: TimerDuration : TIME.

Requirements:
1. Step 0 is the initial step; it drives no output.
2. On StartCommand, open the fill valve and start a timer of duration TimerDuration.
3. Close the fill valve when the timer has elapsed or when LSHH detects the liquid, whichever comes first, and then return to step 0.
4. Whenever StopCommand is TRUE, return to step 0 with all outputs FALSE.

Identifier vocabulary for receptivities and outputs (use exactly these names):
- inputs: start (the event of pressing StartCommand: TRUE only in the scan in which the button is pressed), stop, LSH, LSHH, timer_done (the timer of the filling step has elapsed)
- outputs: fill_valve, discharge_valve
